PICS 0
BACnet Protocol Implementation Conformance Statement
Vendor Name: "Chipkin Automation Systems"
Product Name: "CAS BACnet Stack Example - B-LD"
Product Model Number: "CAS BACnet Stack Example - B-LD"
Product Description: "A BACnet/IP luminaire built on the CAS BACnet Stack. It presents one commandable Lighting Output whose level is driven by both a 16-slot Priority_Array and the constructed Lighting_Command SEQUENCE. Every operation of Table 12-67 is carried out over time - fades over their fade time, ramps at their ramp rate, warns wait out Egress_Time - with Tracking_Value, In_Progress and Egress_Active reporting it; the lamp and dimming driver are a labelled Simulation. Plus DeviceCommunicationControl and local TimeSynchronization. It answers ReadProperty and WriteProperty for every required property of every object, and is discoverable by Who-Is / I-Am and Who-Has / I-Have. It is a tutorial for implementers of the B-LD profile."

BACnet Standardized Device Profiles Supported:
{
B-LD - BACnet Lighting Device
}

BIBBs Supported:
{
DS-RP-B
DS-WP-B
DM-DDB-B
DM-DOB-B
DM-DCC-B
DS-LO-B
DM-TS-B
}

BACnet Standard Application Services Supported:
{
ReadProperty Execute
WriteProperty Execute
DeviceCommunicationControl Execute
IAm Initiate
IHave Initiate
TimeSynchronization Execute
WhoHas Execute
WhoIs Execute
}

Standard Object Types Supported:
{
Device
Lighting Output
Network Port
}

Data Link Layer Option:
{
BACnet IP, (Annex J)
}

Character Sets Supported:
{
ISO 10646 (UTF-8) / ANSI X3.4
}

Special Functionality:
{
Maximum APDU size in octets: 1476
Segmented Requests Supported, window size: 1
Segmented Responses Supported, window size: 1
}

Default Property Value Restrictions:
{
unsigned-integer: <minimum: 0; maximum: 65535>
signed-integer: <minimum: -2147483648; maximum: 2147483647>
real: <minimum: -3.4e+38; maximum: 3.4e+38; resolution: 0.01>
character-string: <maximum length string: 64>
octet-string: <maximum length string: 256>
list: <maximum length list: 10>
}

Fail Times:
{
Notification Fail Time: 60
Internal Processing Fail Time: 2
Minimum ON/OFF Time: 2
Schedule Evaluation Fail Time: 2
External Command Fail Time: 5
Program Object State Change Fail Time: 5
Acknowledgement Fail Time: 2
Slave Proxy Confirm Interval: 6
Unconfirmed Response Fail Time: 4
Activate Changes Fail Time: 30
Auto Negotiation Fail Time: 15
Foreign Device Registration Fail Time: 10
Channel Write Fail Time: 30
}

List of Objects in test device:
{
{
object-identifier: (device, 389016)
object-name: "Chipkin Example B-LD"
object-type: DEVICE
apdu-segment-timeout: 5000
apdu-timeout: 10000
application-software-version: "1.2.0"
description: "Chipkin CAS BACnet Stack Example - B-LD (Lighting Device) profile. A luminaire with a commandable Lighting Output that fades, ramps, steps and blink-warns as Lighting_Command tells it to, plus DeviceCommunicationControl and time synchronisation (DM-TS-B)."
device-address-binding: ?
firmware-revision: "6.0.23.0"
local-date: ?
local-time: ?
max-apdu-length-accepted: 1476
model-name: "CAS BACnet Stack Example - B-LD"
number-of-apdu-retries: 3
object-list: {(device, 389016), (lighting-output, 1), (network-port, 1)}
protocol-object-types-supported: (F,F,F,F,F,F,F,F,T,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,T,F,T,F,F,F,F,F,F,F,F)
protocol-services-supported: (F,F,F,F,F,F,F,F,F,F,F,F,T,F,F,T,F,T,F,F,F,F,F,F,F,F,T,T,F,F,F,F,T,T,T,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F)
protocol-version: 1
segmentation-supported: SEGMENTED-BOTH
system-status: OPERATIONAL
vendor-identifier: 389
vendor-name: "Chipkin Automation Systems"
protocol-revision: 30
database-revision: ?
max-segments-accepted: 16
},
{
object-identifier: (lighting-output, 1)
object-name: "Jade"
object-type: LIGHTING_OUTPUT
out-of-service: FALSE W
present-value: 0 W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?} R
reliability: NO-FAULT-DETECTED W
relinquish-default: 0
status-flags: (F,F,F,F)
tracking-value: ?
blink-warn-enable: TRUE
default-fade-time: 3000 W
default-ramp-rate: 10 W
default-step-increment: 5 W
egress-time: 30 W
in-progress: ?
lighting-command: ? W
lighting-command-default-priority: 16
egress-active: FALSE
current-command-priority: ?
default-on-value: 100
last-on-value: 100
},
{
object-identifier: (network-port, 1)
object-name: "Vermilion"
object-type: NETWORK_PORT
out-of-service: FALSE
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
apdu-length: 1476
ip-address: "host-specific (not recorded)"
ip-default-gateway: "host-specific (not recorded)"
ip-dns-server: "host-specific (not recorded)"
bacnet-ip-mode: NORMAL
ip-subnet-mask: "host-specific (not recorded)"
bacnet-ip-udp-port: 47830
changes-pending: FALSE
command: IDLE
fd-bbmd-address: "host-specific (not recorded)"
fd-subscription-lifetime: 0
link-speed: 0
mac-address: "host-specific (not recorded)"
network-number: 0
network-number-quality: UNKNOWN
network-type: IPV4
protocol-level: BACNET-APPLICATION
command-validation-result: {{(*-*-*), *:*:*.*}, {OBJECT, SUCCESS}}
},
}
End of BACnet Protocol Implementation Conformance Statement
